
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>5.2. Modelling &#8212; Fire Simulation &lt;br&gt; Lecture Notes</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="../../../_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="../../../_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="../../../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css" />
    <link rel="stylesheet" href="../../../_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/custom.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="../../../" id="documentation_options" src="../../../_static/documentation_options.js"></script>
    <script src="../../../_static/jquery.js"></script>
    <script src="../../../_static/underscore.js"></script>
    <script src="../../../_static/doctools.js"></script>
    <script src="../../../_static/clipboard.min.js"></script>
    <script src="../../../_static/copybutton.js"></script>
    <script src="../../../_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../../../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../../../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"tex": {"macros": {"vv": "\\vec{v}", "vu": "\\vec{u}", "mf": "\\small\\sf", "dQ": "\\dot{Q}", "dq": "\\dot{q}", "dm": "\\dot{m}", "du": "\\dot{u}"}}, "options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <link rel="canonical" href="https://firedynamics.github.io/LectureFireSimulation/content/modelling/05_combustion/02_modelling.html" />
    <link rel="shortcut icon" href="../../../_static/cce_logo_standalone_icon.png"/>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="5.3. Example – Closed Volume" href="03_closed_volume_example.html" />
    <link rel="prev" title="5.1. Fundamentals" href="01_fundamentals.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../../../index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="../../../_static/cce_logo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">Fire Simulation <br> Lecture Notes</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../../../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../overview/01_overview.html">
                    Overview
                </a>
            </li>
        </ul>
        <p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Introduction
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../../overview/02_team.html">
   Team Fire Dynamics
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../../overview/03_references.html">
   References
  </a>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Modelling
 </span>
</p>
<ul class="current nav bd-sidenav">
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../01_general/00_overview.html">
   1. Modelling Fires
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/>
  <label for="toctree-checkbox-1">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../01_general/01_processes.html">
     1.1. Physical and Chemical Processes
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../01_general/02_fse.html">
     1.2. Fire Safety Engineering
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../01_general/03_approaches.html">
     1.3. Modelling Approaches
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../02_fluids/00_overview.html">
   2. Fluid Dynamics
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/>
  <label for="toctree-checkbox-2">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../02_fluids/01_fluids.html">
     2.1. Fluids
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../02_fluids/02_cfd.html">
     2.2. Computational Fluid Dynamics
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../02_fluids/03_turbulence.html">
     2.3. Turbulence
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../03_compartments/00_overview.html">
   3. Compartment Fires
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/>
  <label for="toctree-checkbox-3">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../03_compartments/01_fundamentals.html">
     3.1. Fundamentals
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../03_compartments/03_pool_example.html">
     3.2. Example – Pool Fire
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../03_compartments/04_steckler_example.html">
     3.3. Example - Steckler Compartment
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../04_thermodynamics/00_overview.html">
   4. Thermodynamics
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/>
  <label for="toctree-checkbox-4">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../04_thermodynamics/01_fundamentals.html">
     4.1. Fundamentals
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../04_thermodynamics/02_example_energy_mass_transfer.html">
     4.2. Energy and Mass Transfer
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 current active has-children">
  <a class="reference internal" href="00_overview.html">
   5. Combustion
  </a>
  <input checked="" class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/>
  <label for="toctree-checkbox-5">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul class="current">
   <li class="toctree-l2">
    <a class="reference internal" href="01_fundamentals.html">
     5.1. Fundamentals
    </a>
   </li>
   <li class="toctree-l2 current active">
    <a class="current reference internal" href="#">
     5.2. Modelling
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="03_closed_volume_example.html">
     5.3. Example – Closed Volume
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="04_burner_example.html">
     5.4. Wolfhard-Parker Burner
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../06_heat_transfer/00_overview.html">
   6. Heat Transfer
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/>
  <label for="toctree-checkbox-6">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../06_heat_transfer/01_fundamentals.html">
     6.1. Fundamentals
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../06_heat_transfer/02_heat_transfer_example.html">
     6.2. Example – Heat Transfer
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../06_heat_transfer/03_validation_example.html">
     6.3. Validation – Heat Transfer
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../06_heat_transfer/04_ht3d_example.html">
     6.4. Example – 3D Heat Transfer
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../07_particles/00_overview.html">
   7. Particles
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/>
  <label for="toctree-checkbox-7">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../07_particles/01_fundamentals.html">
     7.1. Modelling
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../07_particles/02_example_spray.html">
     7.2. Example – Sprays
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../09_pyrolysis/00_overview.html">
   8. Pyrolysis
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/>
  <label for="toctree-checkbox-8">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../09_pyrolysis/01_fundamentals.html">
     8.1. Fundamentals
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../09_pyrolysis/02_example.html">
     8.2. Example - Gasification of PMMA
    </a>
   </li>
  </ul>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Examples
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../examples/01_basic/00_overview.html">
   Basic
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/>
  <label for="toctree-checkbox-9">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/01_basic/01_basic_example_i.html">
     Basic FDS Example I
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/01_basic/02_basic_example_ii.html">
     Basic FDS Example II
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/01_basic/03_basic_example_iii.html">
     Basic Example III
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../examples/02_intermediate/00_overview.html">
   Intermediate
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/>
  <label for="toctree-checkbox-10">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/02_intermediate/01_data_analysis_01.html">
     Data Analysis I
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/02_intermediate/02_adjust_fds_input.html">
     Adjust FDS Input Files
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../examples/03_advanced/00_overview.html">
   Advanced
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-11" name="toctree-checkbox-11" type="checkbox"/>
  <label for="toctree-checkbox-11">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../examples/03_advanced/01_example_mccaffreyplumes.html">
     Example: McCaffrey plume experiments
    </a>
   </li>
  </ul>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Tools
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../tools/01_fds_smv/00_overview.html">
   FDS and SMV
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-12" name="toctree-checkbox-12" type="checkbox"/>
  <label for="toctree-checkbox-12">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/01_fds_smv/01_fds_intro.html">
     FDS Overview
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/01_fds_smv/02_fds_tutorial.html">
     FDS Basic Example
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/01_fds_smv/03_smv.html">
     Smokeview Basics
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../tools/02_hpc/00_overview.html">
   HPC
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-13" name="toctree-checkbox-13" type="checkbox"/>
  <label for="toctree-checkbox-13">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/02_hpc/01_linux.html">
     Linux
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/02_hpc/02_hpc.html">
     High Performance Computing
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/02_hpc/03_parallel_fds.html">
     Parallel Execution of FDS
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/02_hpc/04_benchmarking.html">
     Benchmarking
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../tools/03_analysis/00_overview.html">
   Data Analysis
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-14" name="toctree-checkbox-14" type="checkbox"/>
  <label for="toctree-checkbox-14">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/03_analysis/01_python.html">
     Python
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/03_analysis/03_example_mccaffreyplumes.html">
     Example: McCaffrey plume experiments
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../tools/03_analysis/02_fdsreader.html">
     fdsreader Module
    </a>
   </li>
  </ul>
 </li>
</ul>
<p aria-level="2" class="caption" role="heading">
 <span class="caption-text">
  Teaching
 </span>
</p>
<ul class="nav bd-sidenav">
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../teaching/01_firesim_lecture/00_overview.html">
   Fire Simulation Lecture @ BUW
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-15" name="toctree-checkbox-15" type="checkbox"/>
  <label for="toctree-checkbox-15">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../teaching/01_firesim_lecture/01_week_01.html">
     Week 1
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../teaching/01_firesim_lecture/02_week_02.html">
     Week 2
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../../teaching/02_cobra_workshop/00_overview.html">
   CoBra Workshop
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-16" name="toctree-checkbox-16" type="checkbox"/>
  <label for="toctree-checkbox-16">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../../teaching/02_cobra_workshop/01_ws_01.html">
     CoBra Workshop I
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../teaching/02_cobra_workshop/02_ws_01.html">
     CoBra Workshop II
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../../teaching/02_cobra_workshop/03_ws_01.html">
     CoBra Workshop III
    </a>
   </li>
  </ul>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<div class="menu-dropdown menu-dropdown-launch-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Launch interactive content">
      <i class="fas fa-rocket"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://mybinder.org/v2/gh/FireDynamics/LectureFireSimulation/main?urlpath=tree/book/content/modelling/05_combustion/02_modelling.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Launch on Binder"
>
  

<span class="headerbtn__icon-container">
  
    <img src="../../../_static/images/logo_binder.svg">
  </span>
<span class="headerbtn__text-container">Binder</span>
</a>

      </li>
      
      <li>
        <a href="https://io.cce.uni-wuppertal.de/firesim_ss21/hub/user-redirect/git-pull?repo=https%3A//github.com/FireDynamics/LectureFireSimulation&urlpath=tree/LectureFireSimulation/book/content/modelling/05_combustion/02_modelling.ipynb&branch=main"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Launch on JupyterHub"
>
  

<span class="headerbtn__icon-container">
  
    <img src="../../../_static/images/logo_jupyterhub.svg">
  </span>
<span class="headerbtn__text-container">JupyterHub</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/FireDynamics/LectureFireSimulation"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/FireDynamics/LectureFireSimulation/issues/new?title=Issue%20on%20page%20%2Fcontent/modelling/05_combustion/02_modelling.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/FireDynamics/LectureFireSimulation/edit/main/book/content/modelling/05_combustion/02_modelling.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Edit this page"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-pencil-alt"></i>
  </span>
<span class="headerbtn__text-container">suggest edit</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="../../../_sources/content/modelling/05_combustion/02_modelling.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.ipynb</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#conserved-scalar-formulation">
   Conserved Scalar Formulation
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#finite-rate-formulation">
   Finite Rate Formulation
  </a>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Modelling</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#conserved-scalar-formulation">
   Conserved Scalar Formulation
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#finite-rate-formulation">
   Finite Rate Formulation
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="modelling">
<h1><span class="section-number">5.2. </span>Modelling<a class="headerlink" href="#modelling" title="Permalink to this headline">#</a></h1>
<section id="conserved-scalar-formulation">
<h2>Conserved Scalar Formulation<a class="headerlink" href="#conserved-scalar-formulation" title="Permalink to this headline">#</a></h2>
<p>A simple combustion modelling approach is the assumption that chemical processes are infinitely fast, the so called mixed-is-burnt model. It is assumed, that the instantaneous thermostatic state is related to a scalar quantity known as mixture fraction <span class="math notranslate nohighlight">\(\mf f =f(\vec{x},t)\)</span>. It is an artificial quantity that describes the mixing of species and varies in space in time. The individual species concentrations are derived from the mixture fraction.</p>
<p>Given a reaction volume, with an inflow of two (representative) species, e.g. fuel <span class="math notranslate nohighlight">\(\mf Y_F\)</span> and air <span class="math notranslate nohighlight">\(\mf Y_A\)</span>, and an outflow of a mixture <span class="math notranslate nohighlight">\(\mf Y_M\)</span>, the mixture fraction <span class="math notranslate nohighlight">\(\mf f\)</span> is defined as</p>
<div class="math notranslate nohighlight">
\[
\mf f Y_F + (1-f)Y_A = Y_M \quad \Rightarrow \quad f=\frac{Y_M - Y_A}{Y_F - Y_A} \quad .
\]</div>
<figure class="align-default" id="fig-comb-mf-mixing">
<a class="reference internal image-reference" href="../../../_images/mixture-volume.svg"><img alt="../../../_images/mixture-volume.svg" src="../../../_images/mixture-volume.svg" width="60%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 5.14 </span><span class="caption-text">Concept of a mixture / reaction volume.</span><a class="headerlink" href="#fig-comb-mf-mixing" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>Based on that scalar value, the products of the reaction / combustion are determined, as well as the released chemical energy. Following this definition, a volume containing just air leads to <span class="math notranslate nohighlight">\(\mf f=0\)</span> and one with only fuel is represented by <span class="math notranslate nohighlight">\(\mf f=1\)</span>. The flame is represented with <span class="math notranslate nohighlight">\(\mf f_{st}\)</span> as the stochiometric mixture of the fuel and the oxydant. In <a class="reference internal" href="#fig-comb-mf-table"><span class="std std-numref">Fig. 5.15</span></a> an example for a simple single step reaction, involving oxygen (<span class="math notranslate nohighlight">\(\mf Y_O\)</span>), an inert gas (<span class="math notranslate nohighlight">\(\mf Y_I\)</span>), fuel (<span class="math notranslate nohighlight">\(\mf Y_F\)</span>), and combustion products (<span class="math notranslate nohighlight">\(\mf Y_P\)</span>) is given.</p>
<figure class="align-default" id="fig-comb-mf-table">
<a class="reference internal image-reference" href="../../../_images/mixture-fraction-simple.svg"><img alt="../../../_images/mixture-fraction-simple.svg" src="../../../_images/mixture-fraction-simple.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 5.15 </span><span class="caption-text">Mixture fraction model for a simple single step combustion reaction.</span><a class="headerlink" href="#fig-comb-mf-table" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>For a more complex description of, e.g. methane combustion, there are according approaches to generate the mixture-fraction functions for the species concentrations. <a class="reference internal" href="#fig-comb-mf-methane-major"><span class="std std-numref">Fig. 5.16</span></a> and <a class="reference internal" href="#fig-comb-mf-methane-minor"><span class="std std-numref">Fig. 5.17</span></a> illustrate one of them.</p>
<figure class="align-default" id="fig-comb-mf-methane-major">
<a class="reference internal image-reference" href="../../../_images/yeoh-mixture-fraction-methane-major.png"><img alt="../../../_images/yeoh-mixture-fraction-methane-major.png" src="../../../_images/yeoh-mixture-fraction-methane-major.png" style="width: 80%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 5.16 </span><span class="caption-text">The major species concentrations for a mixture fraction model with 11 species for the methane combustion. Source: <span id="id1">[<a class="reference internal" href="../../overview/03_references.html#id3" title="Guan Heng Yeoh and Kwok Kit Yuen. Computational Fluid Dynamics in Fire Engineering. Butterworth-Heinemann, 2009. ISBN 9780750685894. doi:10.1016/b978-0-7506-8589-4.00008-9.">YY09</a>]</span>.</span><a class="headerlink" href="#fig-comb-mf-methane-major" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="fig-comb-mf-methane-minor">
<a class="reference internal image-reference" href="../../../_images/yeoh-mixture-fraction-methane-minor.png"><img alt="../../../_images/yeoh-mixture-fraction-methane-minor.png" src="../../../_images/yeoh-mixture-fraction-methane-minor.png" style="width: 80%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 5.17 </span><span class="caption-text">The minor species concentrations for a mixture fraction model with 11 species for the methane combustion. Source: <span id="id2">[<a class="reference internal" href="../../overview/03_references.html#id3" title="Guan Heng Yeoh and Kwok Kit Yuen. Computational Fluid Dynamics in Fire Engineering. Butterworth-Heinemann, 2009. ISBN 9780750685894. doi:10.1016/b978-0-7506-8589-4.00008-9.">YY09</a>]</span>.</span><a class="headerlink" href="#fig-comb-mf-methane-minor" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>An example for a measurement of the species concentration and temperature as a function of the mixture fraction for a hydrogen-nitrogen mixture fuel is shown in <a class="reference internal" href="#fig-comb-mf-measurement-h2n2"><span class="std std-numref">Fig. 5.18</span></a>.</p>
<figure class="align-default" id="fig-comb-mf-measurement-h2n2">
<a class="reference internal image-reference" href="../../../_images/yang-measured-mf-h2n2.png"><img alt="../../../_images/yang-measured-mf-h2n2.png" src="../../../_images/yang-measured-mf-h2n2.png" style="width: 60%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 5.18 </span><span class="caption-text">Measured concentration and temperature values for a laminar (subfigure a and b) and a turbulent flame (subfigures c and d). Source: <span id="id3">[<a class="reference internal" href="../../overview/03_references.html#id2" title="Chaobo Yang, Hao Tang, and Gaetano Magnotti. High-speed 1D Raman analyzer for temperature and major species measurements in a combustion environment. Optics Letters, 45(10):2817, 2020. doi:10.1364/ol.390299.">YTM20</a>]</span>.</span><a class="headerlink" href="#fig-comb-mf-measurement-h2n2" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>The mixture fraction itself is a conserved scalar and is advected by the flow. Thus its transport equation is the following</p>
<div class="math notranslate nohighlight">
\[
\mf \partial_t \left(\rho\, f\right) + \nabla\cdot(\rho\vec{v}\,f) = \nabla \cdot \frac{\mu}{Sc} \nabla f \quad .
\]</div>
<p>Here the diffusion is approximation is based on the viscosity and the Schmidt number (<span class="math notranslate nohighlight">\(\mf Sc\)</span>). In case of a turbulence modell, the according effective values have to be used.</p>
</section>
<section id="finite-rate-formulation">
<h2>Finite Rate Formulation<a class="headerlink" href="#finite-rate-formulation" title="Permalink to this headline">#</a></h2>
<p>To allow for finite rate reactions, the concentrations of all involved species must be computed.</p>
<p>In a system with <span class="math notranslate nohighlight">\(\mf N\)</span> species, the mass fractions <span class="math notranslate nohighlight">\(\mf Y_i\)</span> are given by</p>
<div class="math notranslate nohighlight">
\[
\mf Y_i = \frac{m_i}{M}\quad \mbox{with the total mass} \quad M = \sum_{i=1}^N m_i \quad \mbox{and}\quad \sum_{i=1}^N Y_i = 1
\]</div>
<p>The volume fraction <span class="math notranslate nohighlight">\(\mf X_i\)</span> is defined in an alalogous way.</p>
<p>The conservation equation for the i-th species takes the following form</p>
<div class="math notranslate nohighlight">
\[
\mf \partial_t (\rho Y_i) + \nabla\cdot(\rho\vec{v} Y_i) = \nabla\cdot(\rho D_i \nabla Y_i) + R_i
\]</div>
<p>with the diffusion coefficient <span class="math notranslate nohighlight">\(\mf D_i\)</span> and the reaction rate <span class="math notranslate nohighlight">\(\mf R_i\)</span>.</p>
<p>In general the diffusion coefficient <span class="math notranslate nohighlight">\(\mf D_i\)</span> is different for each species is different. However, a commonly used approximation is to assume that all species have the same diffusion properties</p>
<div class="math notranslate nohighlight">
\[
\mf \rho D_i = \frac{\mu}{Sc_i} \approx \frac{\mu}{Sc}
\]</div>
<p>Therefore a global <span class="math notranslate nohighlight">\(\mf D\)</span> is found with a usually prescribed Schmidt number of 0.7, which allows to compute the dynamics of multiple species as one. This is the lumped species approach.
In the lumped species approach, related primitive species <span class="math notranslate nohighlight">\(\mf Y_\alpha\)</span>, e.g. nitrogen, oxygen, and carbon dioxide, are transported together. The classification into three lumped species <span class="math notranslate nohighlight">\(\mf Z_A\)</span> (air), <span class="math notranslate nohighlight">\(\mf Z_F\)</span> (fuel) and <span class="math notranslate nohighlight">\(\mf Z_P\)</span> (products) leads in the case of methane combustion</p>
<div class="math notranslate nohighlight">
\[
\mf CH_4 + 2 \left(O_2 + \frac{0.79}{0.21} N_2\right) \rightarrow CO_2 + 2H_2O + 2\frac{0.79}{0.21}N_2
\]</div>
<p>to the following relation</p>
<div class="math notranslate nohighlight">
\[\begin{split}
\mf \left(\begin{array}{ccc} 0.77 &amp; 0.00 &amp; 0.73 \\ 0.23 &amp; 0.00 &amp; 0.00 \\ 0.00 &amp; 1.00 &amp; 0.00 \\ 0.00 &amp; 0.00 &amp; 0.15 \\ 0.00 &amp; 0.00 &amp; 0.12 \end{array}\right) \cdot \left(\begin{array}{c} Z_A \\ Z_F \\ Z_P\end{array}\right) = \left(\begin{array}{c} Y_{N_2} \\ Y_{O_2} \\ Y_{CH_4} \\ Y_{CO_2} \\ Y_{H_2O}\end{array}\right)
\end{split}\]</div>
<p>This approach allows to significantly reduce the cost of the computation of the transport process. The transport of scalars is an advection-diffusion equation including source terms. In the case of the lumped species <span class="math notranslate nohighlight">\(\mf Z_\alpha\)</span> it takes the following form:</p>
<div class="math notranslate nohighlight">
\[
\mf \partial_t (\rho Z_\alpha) + \nabla\cdot\left(\rho Z_\alpha \vec{v}\right) = \nabla\cdot\left(\rho D_\alpha \nabla Z_\alpha\right) + \dot{m}_\alpha + \dot{m}_{b, \alpha}
\]</div>
<p>with the diffusion coefficient <span class="math notranslate nohighlight">\(\mf D_\alpha\)</span> and the mass sources <span class="math notranslate nohighlight">\(\mf \dot{m}_\alpha\)</span>. The solution of this set of equations must satisfy the realizability condition, which is</p>
<div class="math notranslate nohighlight">
\[
\mf Y_\alpha \geq 0 \quad \text{and} \quad \sum Y_\alpha = 1 \quad .
\]</div>
<p>The zoo of possible reactions may be formalized into a general stoichiometric equation for the j-th reaction (with a total of <span class="math notranslate nohighlight">\(\mf N\)</span> species):</p>
<div class="math notranslate nohighlight">
\[
\mf \sum_{i=1}^N \nu_{i,j}' C_{i} \ \ \underset{k_{b,j}}{\stackrel{k_{f,j}}{\rightleftharpoons}} \ \ \sum_{i=1}^N \nu_{i,j}'' C_{i}
\]</div>
<p>with <span class="math notranslate nohighlight">\(\mf \nu'\)</span> and <span class="math notranslate nohighlight">\(\mf \nu''\)</span> being the stoichiometric coefficients for the reactants and products.</p>
<p>The reaction rate for the j-th reaction is therefore</p>
<div class="math notranslate nohighlight">
\[
\mf R_j \propto k_{f,j} \prod_{i+1}^N C_i^{n_{i,j}'} - k_{b,j} \prod_{i+1}^N C_i^{n_{i,j}''}
\]</div>
<p>with the reaction rates in forward direction <span class="math notranslate nohighlight">\(\mf k_{f,j}\)</span> and backward direction <span class="math notranslate nohighlight">\(\mf k_{b,j}\)</span>, as well as the rate exponents <span class="math notranslate nohighlight">\(\mf n_{i,j}'\)</span> and <span class="math notranslate nohighlight">\(\mf n_{i,j}''\)</span>. This equation misses the third body effects, which set the proportionality constant.</p>
<p>In the case of the reaction</p>
<div class="math notranslate nohighlight">
\[
\mf CO + OH \rightleftharpoons CO_2 + H
\]</div>
<p>the stoichiometric coefficients are all unity. This is also true for the rate exponents. Therefore</p>
<div class="math notranslate nohighlight">
\[
\mf R = k_f C_{CO}C_{OH} - k_b C_{CO_2}C_{H}
\]</div>
<p>The forward reaction rate may be computed using Arrhenius expression and the backward rate is given by an equilibrium condition.</p>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./content/modelling/05_combustion"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="01_fundamentals.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title"><span class="section-number">5.1. </span>Fundamentals</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="03_closed_volume_example.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title"><span class="section-number">5.3. </span>Example – Closed Volume</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    <div class="extra_footer">
      <p>
<img src='https://mirrors.creativecommons.org/presskit/buttons/88x31/svg/by-sa.svg' height='31'/>
| By Team Fire | Contacts and Infos: <a href='https://cce.uni-wuppertal.de/en.html'>CCE@BUW</a> and <a href='https://www.fz-juelich.de/ias/ias-7/EN/Research/Fire_Dynamics/_node.html'>IAS-7@FZJ</a>
</br>Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</p>

    </div>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../../_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>