
<!DOCTYPE html>


<html lang="en" data-content_root="../../../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>6.3. Validation – Heat Transfer &#8212; Fire Simulation &lt;br&gt; Lecture Notes</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../../_static/styles/theme.css?digest=3ee479438cf8b5e0d341" rel="stylesheet" />
<link href="../../../_static/styles/bootstrap.css?digest=3ee479438cf8b5e0d341" rel="stylesheet" />
<link href="../../../_static/styles/pydata-sphinx-theme.css?digest=3ee479438cf8b5e0d341" rel="stylesheet" />

  
  <link href="../../../_static/vendor/fontawesome/6.5.2/css/all.min.css?digest=3ee479438cf8b5e0d341" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../../_static/vendor/fontawesome/6.5.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../../../_static/styles/sphinx-book-theme.css?v=a3416100" />
    <link rel="stylesheet" type="text/css" href="../../../_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="../../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="../../../_static/sphinx-design.min.css?v=87e54e7c" />
    <link rel="stylesheet" type="text/css" href="../../../_static/custom.css?v=ed0cee17" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../../_static/scripts/bootstrap.js?digest=3ee479438cf8b5e0d341" />
<link rel="preload" as="script" href="../../../_static/scripts/pydata-sphinx-theme.js?digest=3ee479438cf8b5e0d341" />
  <script src="../../../_static/vendor/fontawesome/6.5.2/js/all.min.js?digest=3ee479438cf8b5e0d341"></script>

    <script src="../../../_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="../../../_static/doctools.js?v=9a2dae69"></script>
    <script src="../../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../../../_static/copybutton.js?v=f281be69"></script>
    <script src="../../../_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../../_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../../../_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="../../../_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>window.MathJax = {"tex": {"macros": {"vv": "\\vec{v}", "vu": "\\vec{u}", "mf": "\\small\\sf", "dQ": "\\dot{Q}", "dq": "\\dot{q}", "dm": "\\dot{m}", "du": "\\dot{u}"}}, "options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'content/modelling/06_heat_transfer/03_validation_example';</script>
    <link rel="canonical" href="https://firedynamics.github.io/LectureFireSimulation/content/modelling/06_heat_transfer/03_validation_example.html" />
    <link rel="icon" href="../../../_static/cce_logo_standalone_icon.png"/>
    <link rel="index" title="Index" href="../../../genindex.html" />
    <link rel="search" title="Search" href="../../../search.html" />
    <link rel="next" title="6.4. Example – 3D Heat Transfer" href="04_ht3d_example.html" />
    <link rel="prev" title="6.2. Example – Heat Transfer" href="02_heat_transfer_example.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-primary-sidebar-checkbox"/>
  <label class="overlay overlay-primary" for="pst-primary-sidebar-checkbox"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-secondary-sidebar-checkbox"/>
  <label class="overlay overlay-secondary" for="pst-secondary-sidebar-checkbox"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  

<a class="navbar-brand logo" href="../../overview/01_overview.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../../_static/cce_logo.png" class="logo__image only-light" alt="Fire Simulation <br> Lecture Notes - Home"/>
    <script>document.write(`<img src="../../../_static/cce_logo.png" class="logo__image only-dark" alt="Fire Simulation <br> Lecture Notes - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item">

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../overview/01_overview.html">
                    Overview
                </a>
            </li>
        </ul>
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Introduction</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../../overview/02_team.html">Team Fire Dynamics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../overview/03_references.html">References</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Modelling</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../01_general/00_overview.html">1. Modelling Fires</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../01_general/01_processes.html">1.1. Physical and Chemical Processes</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01_general/02_fse.html">1.2. Fire Safety Engineering</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01_general/03_approaches.html">1.3. Modelling Approaches</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../02_fluids/00_overview.html">2. Fluid Dynamics</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/01_fluids.html">2.1. Fluids</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/02_cfd.html">2.2. Computational Fluid Dynamics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02_fluids/03_turbulence.html">2.3. Turbulence</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../03_compartments/00_overview.html">3. Compartment Fires</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/01_fundamentals.html">3.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/03_pool_example.html">3.2. Example – Pool Fire</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03_compartments/04_steckler_example.html">3.3. Example - Steckler Compartment</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../04_thermodynamics/00_overview.html">4. Thermodynamics</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/01_fundamentals.html">4.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../04_thermodynamics/02_example_energy_mass_transfer.html">4.2. Energy and Mass Transfer</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../05_combustion/00_overview.html">5. Combustion</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/01_fundamentals.html">5.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/02_modelling.html">5.2. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/03_closed_volume_example.html">5.3. Example – Closed Volume</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05_combustion/04_burner_example.html">5.4. Wolfhard-Parker Burner</a></li>
</ul>
</details></li>
<li class="toctree-l1 current active has-children"><a class="reference internal" href="00_overview.html">6. Heat Transfer</a><details open="open"><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="01_fundamentals.html">6.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="02_heat_transfer_example.html">6.2. Example – Heat Transfer</a></li>
<li class="toctree-l2 current active"><a class="current reference internal" href="#">6.3. Validation – Heat Transfer</a></li>
<li class="toctree-l2"><a class="reference internal" href="04_ht3d_example.html">6.4. Example – 3D Heat Transfer</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../07_particles/00_overview.html">7. Particles</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/01_fundamentals.html">7.1. Modelling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../07_particles/02_example_spray.html">7.2. Example – Sprays</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../09_pyrolysis/00_overview.html">8. Pyrolysis</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/01_fundamentals.html">8.1. Fundamentals</a></li>
<li class="toctree-l2"><a class="reference internal" href="../09_pyrolysis/02_example.html">8.2. Example - Gasification of PMMA</a></li>
</ul>
</details></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Examples</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/01_basic/00_overview.html">Basic</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/01_basic_example_i.html">Basic FDS Example I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/02_basic_example_ii.html">Basic FDS Example II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/03_basic_example_iii.html">Basic Example III</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/04_basic_example_iv.html">Basic Example IV</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/05_basic_example_v.html">Basic Example V</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/06_basic_example_da_i.html">Basic Example, Data Analysis I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/01_basic/07_basic_example_da_ii.html">Basic Example, Data Analysis II</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/02_intermediate/00_overview.html">Intermediate</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/01_data_analysis_01.html">Data Analysis I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/02_adjust_fds_input.html">Adjust FDS Input Files</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/03_work_flow.html">Work Flow Proposal</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/04_repeated_sim_exec.html">Repetitive Execution of Scripts</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/05_data_analysis_02.html">Data Analysis II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/02_intermediate/06_build_fds_input.html">Build FDS Input Lines Using Python String Manipulation</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../examples/03_advanced/00_overview.html">Advanced</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/McCaffrey.html">McCaffrey Plumes</a></li>

<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/02_example_stecklercompartments.html">Steckler Compartments</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../examples/03_advanced/03_example_zukoskiplumes.html">Zukoski Plumes</a></li>
</ul>
</details></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Tools</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/01_fds_smv/00_overview.html">FDS and SMV</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/01_fds_intro.html">FDS Overview</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/02_fds_tutorial.html">FDS Basic Example</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/01_fds_smv/03_smv.html">Smokeview Basics</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/02_hpc/00_overview.html">HPC</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/01_linux.html">Linux</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/02_hpc.html">High Performance Computing</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/03_parallel_fds.html">Parallel Execution of FDS</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/02_hpc/04_benchmarking.html">Benchmarking</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../tools/03_analysis/00_overview.html">Data Analysis</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/01_python.html">Python</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/03_example_mccaffreyplumes.html">Example: McCaffrey plume experiments</a></li>


<li class="toctree-l2"><a class="reference internal" href="../../tools/03_analysis/02_fdsreader.html">fdsreader Module</a></li>
</ul>
</details></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Teaching</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/01_firesim_lecture/00_overview.html">Fire Simulation Lecture @ BUW</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/01_week_01.html">Week 1</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/01_firesim_lecture/02_week_02.html">Week 2</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../../teaching/02_cobra_workshop/00_overview.html">CoBra Workshop</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/01_ws_01.html">CoBra Workshop I</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/02_ws_01.html">CoBra Workshop II</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../teaching/02_cobra_workshop/03_ws_01.html">CoBra Workshop III</a></li>
</ul>
</details></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-launch-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Launch interactive content">
    <i class="fas fa-rocket"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://io.cce.uni-wuppertal.de/firesim_ss21/hub/user-redirect/git-pull?repo=https%3A//github.com/FireDynamics/LectureFireSimulation&urlpath=tree/LectureFireSimulation/book/content/modelling/06_heat_transfer/03_validation_example.ipynb&branch=main" target="_blank"
   class="btn btn-sm dropdown-item"
   title="Launch on JupyterHub"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  
    <img alt="JupyterHub logo" src="../../../_static/images/logo_jupyterhub.svg">
  </span>
<span class="btn__text-container">JupyterHub</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/edit/main/book/content/modelling/06_heat_transfer/03_validation_example.ipynb" target="_blank"
   class="btn btn-sm btn-source-edit-button dropdown-item"
   title="Suggest edit"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-pencil-alt"></i>
  </span>
<span class="btn__text-container">Suggest edit</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/FireDynamics/LectureFireSimulation/issues/new?title=Issue%20on%20page%20%2Fcontent/modelling/06_heat_transfer/03_validation_example.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../../_sources/content/modelling/06_heat_transfer/03_validation_example.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm navbar-btn theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch nav-link" data-mode="light"><i class="fa-solid fa-sun fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="dark"><i class="fa-solid fa-moon fa-lg"></i></span>
    <span class="theme-switch nav-link" data-mode="auto"><i class="fa-solid fa-circle-half-stroke fa-lg"></i></span>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<button class="sidebar-toggle secondary-toggle btn btn-sm" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Validation – Heat Transfer</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#verification">Verification</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#validation">Validation</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#reality-of-interest">Reality of interest</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#mathematical-model">Mathematical model</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#computer-model">Computer model</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#blind-calculation">Blind Calculation:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#specified-calculation">Specified Calculation:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#open-calculation">Open Calculation</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#documentation-of-validation-and-verification-in-fds">Documentation of validation and verification in FDS</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#fds-user-s-guide">FDS User’s Guide</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#techical-reference-guide">Techical Reference Guide</a><ul class="nav section-nav flex-column">
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-1-mathematical-model">Technical Reference Guide Volume 1: Mathematical Model</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-2-verification">Technical Reference Guide Volume 2: Verification</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-3-validation">Technical Reference Guide Volume 3: Validation</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-4-configuration-management-plan">Technical Reference Guide Volume 4: Configuration Management Plan</a></li>
</ul>
</li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#validation-verification-example">Validation / Verification example</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#task">Task</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#input-file-parameters-explained">Input file parameters explained</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#solution">Solution</a><ul class="nav section-nav flex-column">
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#analytical-results-for-both-device-lines">Analytical results for both device lines</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#single-device">Single device</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#plotting-the-results">Plotting the results</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#higher-value-for-number-radiation-angles">Higher value for <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code></a></li>
</ul>
</li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="validation-heat-transfer">
<h1><span class="section-number">6.3. </span>Validation – Heat Transfer<a class="headerlink" href="#validation-heat-transfer" title="Link to this heading">#</a></h1>
<p>ASTM E1355 - 12 <span id="id1">[<a class="reference internal" href="../../overview/03_references.html#id22" title="ASTM. ASTM E1355-12, Standard Guide for Evaluating the Predictive Capabilities of Deterministic Fire Models. Technical Report, American Society for Testing and Materials, 2012.">ASTM12</a>]</span> is the ‘Standard Guide for Evaluating the Predictive Capability of Deterministic Fire Models’
It provides a methodology for evaluating the predictive capabilities of a fire model for a specific use. The intent is to cover the whole range of deterministic numerical models which might be used in evaluating the effects of fires in and on structures. It gives a general definition of the terms verification and validation:</p>
<section id="verification">
<h2>Verification<a class="headerlink" href="#verification" title="Link to this heading">#</a></h2>
<p>The process of determining that the implementation of a calculation method accurately represents the developer’s conceptual description of the calculation method and the solution to the calculation method. It does not imply that the governing equations are appropriate; only that the equations are being solved correctly.</p>
</section>
<section id="validation">
<h2>Validation<a class="headerlink" href="#validation" title="Link to this heading">#</a></h2>
<p>The process of determining the degree to which a calculation method is an accurate representation of the real world from the perspective of the intended uses of the calculation method. It typically involves comparing model results with experimental measurement. Differences that cannot be explained in terms of numerical errors in the model or uncertainty in the measurements are attributed to the assumptions and simplifications of the physical model.</p>
<figure class="align-default" id="fig-validation-flowchart">
<a class="reference internal image-reference" href="../../../_images/validation_verification.svg"><img alt="../../../_images/validation_verification.svg" src="../../../_images/validation_verification.svg" width="60%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.28 </span><span class="caption-text">Validation and Verification</span><a class="headerlink" href="#fig-validation-flowchart" title="Link to this image">#</a></p>
</figcaption>
</figure>
<section id="reality-of-interest">
<h3>Reality of interest<a class="headerlink" href="#reality-of-interest" title="Link to this heading">#</a></h3>
<ul class="simple">
<li><p>physical system, data source</p></li>
<li><p>hierarchy of experiments, unit</p></li>
</ul>
</section>
<section id="mathematical-model">
<h3>Mathematical model<a class="headerlink" href="#mathematical-model" title="Link to this heading">#</a></h3>
<ul class="simple">
<li><p>conceptual and mathematical model</p></li>
<li><p>PDEs, geometry, boundary- and initial conditions</p></li>
</ul>
</section>
<section id="computer-model">
<h3>Computer model<a class="headerlink" href="#computer-model" title="Link to this heading">#</a></h3>
<ul class="simple">
<li><p>implementation of mathematical model</p></li>
<li><p>numerical solver and algorithms</p></li>
</ul>
<p><span id="id2">[<a class="reference internal" href="../../overview/03_references.html#id22" title="ASTM. ASTM E1355-12, Standard Guide for Evaluating the Predictive Capabilities of Deterministic Fire Models. Technical Report, American Society for Testing and Materials, 2012.">ASTM12</a>]</span> describes three basic types of validation calculations:</p>
</section>
<section id="blind-calculation">
<h3>Blind Calculation:<a class="headerlink" href="#blind-calculation" title="Link to this heading">#</a></h3>
<p>The model user is provided with a basic description of the scenario to be modeled. For this application, the problem description is not exact; the model user is responsible for developing appropriate model inputs from the problem description, including additional details of the geometry, material properties, and fire description, as appropriate.  Additional details necessary to simulate the scenario with a specific model are left to the judgment of the model user.  In addition to illustrating the comparability of models in actual end-use conditions, this will test the ability of those who use the model to develop appropriate input data for the models.</p>
</section>
<section id="specified-calculation">
<h3>Specified Calculation:<a class="headerlink" href="#specified-calculation" title="Link to this heading">#</a></h3>
<p>The model user is provided with a complete detailed description of model inputs, including geometry, material properties, and fire description. As a follow-on to the blind calculation, this test provides a more careful comparison of the underlying physics in the models with a more completely specified scenario.</p>
</section>
<section id="open-calculation">
<h3>Open Calculation<a class="headerlink" href="#open-calculation" title="Link to this heading">#</a></h3>
<p>The model user is provided with the most complete information about the scenario,including geometry, material properties, fire description, and the results of experimental tests or bench-mark model runs which were used in the evaluation of the blind or specified calculations of the scenario. Deficiencies in available input (used for the blind calculation) should become most apparent with comparison of the open and blind calculation.</p>
</section>
</section>
<section id="documentation-of-validation-and-verification-in-fds">
<h2>Documentation of validation and verification in FDS<a class="headerlink" href="#documentation-of-validation-and-verification-in-fds" title="Link to this heading">#</a></h2>
<p>The National Institute of Standards and Technology (NIST) provides separate documentations for the Fire Dynamics Simulator (FDS) and its visualization tool Smokeview (SMV). Each of these programs is accompanied by a user manual and a technical reference guide, which are continuously updated upon every minor release.</p>
<section id="fds-user-s-guide">
<h3>FDS User’s Guide<a class="headerlink" href="#fds-user-s-guide" title="Link to this heading">#</a></h3>
<p>The <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_User_Guide.pdf">FDS User’s Guide</a> explains how to use the Fire Dynamics Simulator (FDS) but gives little to none theoretically background on fire dynamics.</p>
</section>
<section id="techical-reference-guide">
<h3>Techical Reference Guide<a class="headerlink" href="#techical-reference-guide" title="Link to this heading">#</a></h3>
<p>The FDS Technical Reference Guide is based in part on the ASTM E1355 - 12 <span id="id3">[<a class="reference internal" href="../../overview/03_references.html#id22" title="ASTM. ASTM E1355-12, Standard Guide for Evaluating the Predictive Capabilities of Deterministic Fire Models. Technical Report, American Society for Testing and Materials, 2012.">ASTM12</a>]</span>.
It is a four volume set of companion documents.</p>
<section id="technical-reference-guide-volume-1-mathematical-model">
<h4>Technical Reference Guide Volume 1: Mathematical Model<a class="headerlink" href="#technical-reference-guide-volume-1-mathematical-model" title="Link to this heading">#</a></h4>
<p>The <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_Technical_Reference_Guide.pdf">Technical Reference Guide Volume 1: Mathematical Model</a> provides the theoretical (mathematical and physical) basis for the Fire Dynamics Simulator (FDS), according to <span id="id4">[<a class="reference internal" href="../../overview/03_references.html#id22" title="ASTM. ASTM E1355-12, Standard Guide for Evaluating the Predictive Capabilities of Deterministic Fire Models. Technical Report, American Society for Testing and Materials, 2012.">ASTM12</a>]</span> .</p>
</section>
<section id="technical-reference-guide-volume-2-verification">
<h4>Technical Reference Guide Volume 2: Verification<a class="headerlink" href="#technical-reference-guide-volume-2-verification" title="Link to this heading">#</a></h4>
<p>The <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_Verification_Guide.pdf">Technical Reference Guide Volume 2: Verification</a> contains several analytical and numerical tests as well as sensitivity analyses and code checking algorithms for basic test cases.</p>
</section>
<section id="technical-reference-guide-volume-3-validation">
<h4>Technical Reference Guide Volume 3: Validation<a class="headerlink" href="#technical-reference-guide-volume-3-validation" title="Link to this heading">#</a></h4>
<p><a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_Validation_Guide.pdf">Technical Reference Guide Volume 3: Validation</a> is a survey of several experiments that were mainly conducted at the NIST laboratories. The predictions from the numerical model are compared to measurements from the experiments.</p>
</section>
<section id="technical-reference-guide-volume-4-configuration-management-plan">
<h4>Technical Reference Guide Volume 4: Configuration Management Plan<a class="headerlink" href="#technical-reference-guide-volume-4-configuration-management-plan" title="Link to this heading">#</a></h4>
<p><a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_Config_Management_Plan.pdf">Technical Reference Guide Volume 4: Configuration Management Plan</a> describes the policies and procedures for developing and maintaining the Fire Dynamics Simulator (FDS) and the companion visualization program, Smokeview (SMV). It is referred to as a Software Quality Assurance Plan according to IEEE Standard 828 and <span id="id5">[<a class="reference internal" href="../../overview/03_references.html#id22" title="ASTM. ASTM E1355-12, Standard Guide for Evaluating the Predictive Capabilities of Deterministic Fire Models. Technical Report, American Society for Testing and Materials, 2012.">ASTM12</a>]</span>.</p>
</section>
</section>
</section>
<section id="validation-verification-example">
<h2>Validation / Verification example<a class="headerlink" href="#validation-verification-example" title="Link to this heading">#</a></h2>
<p>In order to calculate the incident heat flux, a concept called view factor is used. View factor is the proportion of the radiation which leaves the transmitter surface and strikes the receiver surface.</p>
<figure class="align-default" id="fig-validation-viewfactor">
<a class="reference internal image-reference" href="../../../_images/device_viewfactor.png"><img alt="../../../_images/device_viewfactor.png" src="../../../_images/device_viewfactor.png" style="width: 70%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.29 </span><span class="caption-text">The green point is the point on a target surface to be evaluated. It is the projection of a device on the hot surface.</span><a class="headerlink" href="#fig-validation-viewfactor" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>The total heat flux that reaches the device is the sum of heat fluxes of all subsurfaces. The following equations calculate the fractional heat flux for the individual subsurfaces expressed by viewfactors <span class="math notranslate nohighlight">\(\mf \phi\)</span> for simple cases:</p>
<p>Transmitter and receiver surfaces are parallel to each other:</p>
<div class="math notranslate nohighlight">
\[\mf \phi = \frac{1}{2\pi}[\frac{a}{\sqrt{1+a^2}}tan^{-1}(\frac{b}{\sqrt{1+a^2}})+\frac{b}{\sqrt{1+b^2}}tan^{-1}(\frac{a}{\sqrt{1+b^2}})]\]</div>
<p>Transmitter and receiver surfaces are normal to each other:</p>
<div class="math notranslate nohighlight">
\[\mf \phi = \frac{1}{2\pi}[tan^{-1}(a)-\frac{1}{\sqrt{1+b^2}}tan^{-1}(\frac{a}{\sqrt{1+b^2}})]\]</div>
<p>with <span class="math notranslate nohighlight">\(\mf a = \frac{z}{x}\)</span> and <span class="math notranslate nohighlight">\(\mf b = \frac{y}{x}\)</span>,  where <span class="math notranslate nohighlight">\(\mf z\)</span> is the height and <span class="math notranslate nohighlight">\( \mf y\)</span> is the width of the subsurface. <span class="math notranslate nohighlight">\( \mf x\)</span> is the distance between the point and the hot surface.</p>
<p>calculating the <code class="docutils literal notranslate"><span class="pre">incident</span> <span class="pre">heat</span> <span class="pre">flux</span></code> from the view factor for a given point:</p>
<div class="math notranslate nohighlight">
\[
\mf q_{inc,rad}^{''} =\phi_{total} \cdot \sigma \cdot T_r^4
\]</div>
<p>Stefan–Boltzmann constant is: $<span class="math notranslate nohighlight">\( \mf \sigma = 5.67 \cdot 10^{-8} \frac{W}{m^2 \cdot K^4}= 5.67 \cdot 10^{-11} \frac{kW}{m^2 \cdot K^4}\)</span>$</p>
<section id="task">
<h3>Task<a class="headerlink" href="#task" title="Link to this heading">#</a></h3>
<p>The FDS input file <a class="reference download internal" download="" href="../../../_downloads/7ad2addc9b20822808af2f249e009480/radiation_validation.fds"><code class="xref download docutils literal notranslate"><span class="pre">radiation_validation.fds</span></code></a> is used for this simulation. Given is a room with one hot wall, <span class="math notranslate nohighlight">\(\mf temperature = 91.2717 °C\)</span> and other cold surfaces, <span class="math notranslate nohighlight">\(\mf temperature = -272.15 °C\)</span>. Ten devices are defined for measuring the incident and radiative heat fluxes on both front and adjacent sides of the hot wall diagonally, as it is shown below.</p>
<p>In order to omit the influence of convective heat transfer, there should be no air in the room, which is considered in the input file by
<code class="docutils literal notranslate"><span class="pre">SOLID_PHASE_ONLY</span> <span class="pre">=</span> <span class="pre">.TRUE.</span></code> on the <code class="docutils literal notranslate"><span class="pre">MISC</span></code> line.
The objective of this task is to validate the results of the FDS simulation with the analytical calculations. After executing the simulation and reading the results with python, both, incident and radiative heat fluxes are calculated for all devices.</p>
<figure class="align-default" id="fig-validation-geometry">
<a class="reference internal image-reference" href="../../../_images/room_geometry.png"><img alt="../../../_images/room_geometry.png" src="../../../_images/room_geometry.png" style="width: 100%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.30 </span><span class="caption-text">The geometry, location of the hot surface and the devices.</span><a class="headerlink" href="#fig-validation-geometry" title="Link to this image">#</a></p>
</figcaption>
</figure>
<ol class="arabic">
<li><p>Evaluate the boundary files for the <code class="docutils literal notranslate"><span class="pre">INCIDENT</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code>, the <code class="docutils literal notranslate"><span class="pre">RADIATIVE</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code> and the <code class="docutils literal notranslate"><span class="pre">GAUGE</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code>. Assume <span class="math notranslate nohighlight">\(\sf T_{gauge}=-100°C \)</span>. The output quantities related to the thermal exposure of solid surfaces are explained in section 21.10.7 <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_User_Guide.pdf">FDS User’s Guide</a>. Quantities on a solid obstruction can be recorded using the <code class="docutils literal notranslate"><span class="pre">BNDF</span></code> namelist group. It can be defined similar to <code class="docutils literal notranslate"><span class="pre">SLCF</span></code> like:</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">&amp;</span><span class="n">BNDF</span> <span class="n">QUANTITY</span><span class="o">=</span><span class="s1">&#39;NET HEAT FLUX&#39;</span><span class="p">,</span> <span class="n">CELL_CENTERED</span><span class="o">=.</span><span class="n">TRUE</span><span class="o">.</span> <span class="o">/</span>
</pre></div>
</div>
<p>For more detailed information on how to set up <code class="docutils literal notranslate"><span class="pre">BNDF</span></code> in FDS please refer to section 21.5 <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_User_Guide.pdf">FDS User’s Guide</a>.</p>
</li>
<li><p>Calculate the heat flux for a single point on the parallel plane at x = 1, y = 0.333 and z = 0.667 using analytical formulas and compare the results to the output of the corresponding device of the FDS calculation.</p></li>
<li><p>Evaluate the the <code class="docutils literal notranslate"><span class="pre">INCIDENT</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code> for the respective positions of the line device and compare it to the analytical solutions. Calculate the view factors using e.g. spreadsheet application or Python. Do the same for <code class="docutils literal notranslate"><span class="pre">RADIATIVE</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code> as well as the <code class="docutils literal notranslate"><span class="pre">GAUGE</span> <span class="pre">HEAT</span> <span class="pre">FLUX</span></code>.</p></li>
<li><p>Execute the simulation with higher value for <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code>, <span class="math notranslate nohighlight">\(\mf 200\)</span> and <span class="math notranslate nohighlight">\(\mf 500\)</span> respectively. Add <code class="docutils literal notranslate"><span class="pre">SLCF</span></code> files with <code class="docutils literal notranslate"><span class="pre">QUANTITY='INTEGRATED</span> <span class="pre">INTENSITY'</span></code> at <code class="docutils literal notranslate"><span class="pre">PBX=0.98</span></code> and check out the <code class="docutils literal notranslate"><span class="pre">SLCF</span></code> file in Smokeview. Plot the <code class="docutils literal notranslate"><span class="pre">incident</span> <span class="pre">heat</span> <span class="pre">flux</span></code> for front and side and compare it with the analytical ones for  <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span> <span class="pre">=</span> <span class="pre">500</span></code>.</p></li>
</ol>
</section>
<section id="input-file-parameters-explained">
<h3>Input file parameters explained<a class="headerlink" href="#input-file-parameters-explained" title="Link to this heading">#</a></h3>
<p>Regarding <code class="docutils literal notranslate"><span class="pre">RADI</span></code> namelist in the input file, the frequency of calls to the radiation solver can be changed from every <span class="math notranslate nohighlight">\(\mf 3\)</span> time steps with an integer
called <code class="docutils literal notranslate"><span class="pre">TIME_STEP_INCREMENT</span></code>. The increment over which the angles are updated can be reduced from
<span class="math notranslate nohighlight">\(\mf 5\)</span> with the integer called <code class="docutils literal notranslate"><span class="pre">ANGLE_INCREMENT</span></code>. If <code class="docutils literal notranslate"><span class="pre">TIME_STEP_INCREMENT</span></code> and <code class="docutils literal notranslate"><span class="pre">ANGLE_INCREMENT</span></code> are
both set to <span class="math notranslate nohighlight">\(\mf 1\)</span>, the radiation field is completely updated in a single time step, but the cost of the calculation
increases significantly.</p>
<p>There are several ways to improve the spatial and temporal accuracy of the discrete radiation transport equation
(RTE), but each typically increases the computation time. The spatial accuracy can be improved by increasing
the number of angles from the default <span class="math notranslate nohighlight">\(\mf 100\)</span> with the integer parameter <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code>.
Typically, you see high values of this quantity near sources of heat, and
these values decrease farther away. Ideally, you should see a somewhat smooth and circular pattern far
from the heat source, but because of the finite number of solid angles along which the radiation intensity is tracked, you will see in the far field a star-like pattern that is not physical. For more information refer to section 16.2 <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_User_Guide.pdf">FDS User’s Guide</a>.</p>
<p>Following are the parameters of the <code class="docutils literal notranslate"><span class="pre">DUMP</span></code> namelist in the input file.
<code class="docutils literal notranslate"><span class="pre">SMOKE3D</span> <span class="pre">=</span> <span class="pre">.FALSE.</span></code> does not produce an animation of the smoke and fire. <code class="docutils literal notranslate"><span class="pre">DT_PL3D</span></code> is the time between Plot3D file output. <code class="docutils literal notranslate"><span class="pre">DT_DEVC</span></code> works like <code class="docutils literal notranslate"><span class="pre">NFRAMES</span></code>, but only controls the output of devices. For more detailed description refer to section 21.1 <a class="reference external" href="https://github.com/firemodels/fds/releases/download/FDS6.7.5/FDS_User_Guide.pdf">FDS User’s Guide</a></p>
</section>
<section id="solution">
<h3>Solution<a class="headerlink" href="#solution" title="Link to this heading">#</a></h3>
<section id="analytical-results-for-both-device-lines">
<h4>Analytical results for both device lines<a class="headerlink" href="#analytical-results-for-both-device-lines" title="Link to this heading">#</a></h4>
</section>
<section id="single-device">
<h4>Single device<a class="headerlink" href="#single-device" title="Link to this heading">#</a></h4>
<p>Here is the calculation of the incident and radiative heat fluxes for one of the devices at x = 1, y = 0.333 and z = 0.667 using analytical formulas.</p>
<p>First calculate a and b for each subsurface.</p>
<div class="math notranslate nohighlight">
\[\mf a_1 = \frac{0.667 - 0}{1} = 0.667~m,~b_1 = \frac{0.333 - 0}{1} = 0.333~m\]</div>
<div class="math notranslate nohighlight">
\[\mf a_2 = \frac{0.667 - 0}{1} = 0.667~m,~b_2 = \frac{1 - 0.333}{1} = 0.667~m\]</div>
<div class="math notranslate nohighlight">
\[\mf a_3 = \frac{1 - 0.667}{1} = 0.333~m,~b_3 = \frac{0.333 - 0}{1} = 0.333~m\]</div>
<div class="math notranslate nohighlight">
\[\mf a_4 = \frac{1 - 0.667}{1} = 0.333~m,~b_4 = \frac{1 - 0.333}{1} = 0.667~m\]</div>
<p>Now calculate the view factor for each of the subsurfaces.</p>
<div class="math notranslate nohighlight">
\[\mf \phi_1 = \frac{1}{2\pi}[\frac{0.667}{\sqrt{1+0.666^2}}tan^{-1}(\frac{0.333}{\sqrt{1+0.667^2}})+\frac{0.333}{\sqrt{1+0.333^2}}tan^{-1}(\frac{0.667}{\sqrt{1+0.333^2}})] = 0.052\]</div>
<div class="math notranslate nohighlight">
\[\mf \phi_2 = \frac{1}{2\pi}[\frac{0.667}{\sqrt{1+0.667^2}}tan^{-1}(\frac{0.667}{\sqrt{1+0.667^2}})+\frac{0.667}{\sqrt{1+0.667^2}}tan^{-1}(\frac{0.667}{\sqrt{1+0.667^2}})] = 0.089\]</div>
<div class="math notranslate nohighlight">
\[\mf \phi_3 = \frac{1}{2\pi}[\frac{0.333}{\sqrt{1+0.333^2}}tan^{-1}(\frac{0.333}{\sqrt{1+0.333^2}})+\frac{0.333}{\sqrt{1+0.333^2}}tan^{-1}(\frac{0.333}{\sqrt{1+0.333^2}})] = 0.030\]</div>
<div class="math notranslate nohighlight">
\[\mf \phi_4 = \frac{1}{2\pi}[\frac{0.333}{\sqrt{1+0.333^2}}tan^{-1}(\frac{0.667}{\sqrt{1+0.333^2}})+\frac{0.667}{\sqrt{1+0.667^2}}tan^{-1}(\frac{0.333}{\sqrt{1+0.667^2}})] = 0.052\]</div>
<div class="math notranslate nohighlight">
\[\mf \phi = \phi_1+\phi_2+\phi_3+\phi_4 =  0.224\]</div>
<p>Incident heat flux is:</p>
<div class="math notranslate nohighlight">
\[\mf q_{inc,rad}^{''} =\phi \cdot \sigma \cdot (T_r + 273)^4 = 0.224 \cdot 5.67 \cdot 10^{-8} \cdot (91.27+273)^4 = 224~\frac{W}{m^2}\]</div>
<p>And the radiative heat flux is:</p>
<div class="math notranslate nohighlight">
\[\mf q_{r}^{''} = \epsilon_{s} (q_{inc,rad}^{''} - \sigma T_{s}^4) = 1.0 \cdot (224 - 5.67 \cdot 10^{-8} \cdot (-272.15+273.15)^4) = 224~\frac{W}{m^2}\]</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1">#Alternative for calculating the flux for a single device by hand(above solution) is:</span>
<span class="c1">#Only on the parallel surface</span>

<span class="k">def</span> <span class="nf">heat_flux</span><span class="p">(</span><span class="n">y</span><span class="p">,</span><span class="n">z</span><span class="p">):</span>
    
    <span class="n">single_analytics</span> <span class="o">=</span> <span class="p">[]</span>
    
    <span class="c1"># Coordination of the hot surface</span>
    <span class="n">y_min</span><span class="p">,</span> <span class="n">y_max</span><span class="p">,</span> <span class="n">z_min</span><span class="p">,</span> <span class="n">z_max</span> <span class="o">=</span> <span class="mi">0</span><span class="p">,</span><span class="mi">1</span><span class="p">,</span><span class="mi">0</span><span class="p">,</span><span class="mi">1</span>
    <span class="n">x</span> <span class="o">=</span> <span class="mf">1.0</span>

    <span class="c1">#Incident heat flux </span>
    <span class="n">device</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">array</span><span class="p">([[</span><span class="n">y</span> <span class="o">-</span> <span class="n">y_min</span><span class="p">,</span> <span class="n">z</span> <span class="o">-</span> <span class="n">z_min</span><span class="p">],</span>
                       <span class="p">[</span><span class="n">y_max</span> <span class="o">-</span> <span class="n">y</span><span class="p">,</span> <span class="n">z</span> <span class="o">-</span> <span class="n">z_min</span><span class="p">],</span>
                       <span class="p">[</span><span class="n">y</span> <span class="o">-</span> <span class="n">y_min</span><span class="p">,</span> <span class="n">z_max</span> <span class="o">-</span> <span class="n">z</span><span class="p">],</span>
                       <span class="p">[</span><span class="n">y_max</span> <span class="o">-</span> <span class="n">y</span><span class="p">,</span> <span class="n">z_max</span> <span class="o">-</span> <span class="n">z</span><span class="p">]])</span>
    
    <span class="n">phi</span> <span class="o">=</span> <span class="mi">0</span>
    <span class="k">for</span> <span class="n">s</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">device</span><span class="p">)):</span>
        <span class="n">b</span> <span class="o">=</span> <span class="n">device</span><span class="p">[</span><span class="n">s</span><span class="p">][</span><span class="mi">0</span><span class="p">]</span><span class="o">/</span><span class="n">x</span>
        <span class="n">a</span> <span class="o">=</span> <span class="n">device</span><span class="p">[</span><span class="n">s</span><span class="p">][</span><span class="mi">1</span><span class="p">]</span><span class="o">/</span><span class="n">x</span>
        
        <span class="n">phi</span> <span class="o">+=</span> <span class="p">(</span><span class="mi">1</span><span class="o">/</span><span class="p">(</span><span class="mi">2</span><span class="o">*</span><span class="n">np</span><span class="o">.</span><span class="n">pi</span><span class="p">))</span> <span class="o">*</span> <span class="p">((</span><span class="n">a</span><span class="o">/</span><span class="n">np</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="mi">1</span><span class="o">+</span><span class="n">a</span><span class="o">**</span><span class="mi">2</span><span class="p">))</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">arctan</span><span class="p">(</span><span class="n">b</span><span class="o">/</span><span class="n">np</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="mi">1</span><span class="o">+</span><span class="n">a</span><span class="o">**</span><span class="mi">2</span><span class="p">))</span> <span class="o">+</span> \
                   <span class="p">(</span><span class="n">b</span><span class="o">/</span><span class="n">np</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="mi">1</span><span class="o">+</span><span class="n">b</span><span class="o">**</span><span class="mi">2</span><span class="p">))</span> <span class="o">*</span> <span class="n">np</span><span class="o">.</span><span class="n">arctan</span><span class="p">(</span><span class="n">a</span><span class="o">/</span><span class="n">np</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="mi">1</span><span class="o">+</span><span class="n">b</span><span class="o">**</span><span class="mi">2</span><span class="p">)))</span>
        
    <span class="n">q_inc</span> <span class="o">=</span> <span class="n">phi</span> <span class="o">*</span> <span class="mf">5.67</span><span class="o">*</span><span class="p">(</span><span class="mi">10</span><span class="o">**-</span><span class="mi">8</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="mf">91.27</span><span class="o">+</span><span class="mf">273.15</span><span class="p">)</span><span class="o">**</span><span class="mi">4</span>
    <span class="n">single_analytics</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">q_inc</span><span class="p">)</span>
    
    <span class="c1">#Radiative heat flux, emissivity=1 and Temperature=-272.15°C</span>
    <span class="n">single_analytics</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="mf">1.0</span> <span class="o">*</span> <span class="p">(</span><span class="n">single_analytics</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">-</span> <span class="mf">5.67</span><span class="o">*</span><span class="p">(</span><span class="mi">10</span><span class="o">**-</span><span class="mi">8</span><span class="p">)</span> <span class="o">*</span> <span class="p">((</span><span class="o">-</span><span class="mf">272.15</span><span class="o">+</span><span class="mf">273.15</span><span class="p">)</span><span class="o">**</span><span class="mi">4</span><span class="p">)))</span>
    
    <span class="k">return</span> <span class="s2">&quot;Incident heat flux:</span><span class="si">{}</span><span class="s2">, Radiative heat flux:</span><span class="si">{}</span><span class="s2">&quot;</span><span class="o">.</span><span class="n">format</span><span class="p">(</span><span class="n">single_analytics</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span><span class="n">single_analytics</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span>
</pre></div>
</div>
</div>
</div>
</section>
<section id="plotting-the-results">
<h4>Plotting the results<a class="headerlink" href="#plotting-the-results" title="Link to this heading">#</a></h4>
<figure class="align-default" id="id6">
<a class="reference internal image-reference" href="../../../_images/incident_flux_front.svg"><img alt="../../../_images/incident_flux_front.svg" src="../../../_images/incident_flux_front.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.31 </span><span class="caption-text">Incident heat flux front</span><a class="headerlink" href="#id6" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="id7">
<a class="reference internal image-reference" href="../../../_images/incident_flux_side.svg"><img alt="../../../_images/incident_flux_side.svg" src="../../../_images/incident_flux_side.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.32 </span><span class="caption-text">Incident heat flux side</span><a class="headerlink" href="#id7" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="id8">
<a class="reference internal image-reference" href="../../../_images/radiative_flux_front.svg"><img alt="../../../_images/radiative_flux_front.svg" src="../../../_images/radiative_flux_front.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.33 </span><span class="caption-text">Radiative heat flux front</span><a class="headerlink" href="#id8" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="id9">
<a class="reference internal image-reference" href="../../../_images/radiative_flux_side.svg"><img alt="../../../_images/radiative_flux_side.svg" src="../../../_images/radiative_flux_side.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.34 </span><span class="caption-text">Radiative heat flux side</span><a class="headerlink" href="#id9" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="id10">
<a class="reference internal image-reference" href="../../../_images/gauge_flux_front.svg"><img alt="../../../_images/gauge_flux_front.svg" src="../../../_images/gauge_flux_front.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.35 </span><span class="caption-text">Gauge heat flux front, <span class="math notranslate nohighlight">\(\sf T_{gauge}=-100°C\)</span></span><a class="headerlink" href="#id10" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="id11">
<a class="reference internal image-reference" href="../../../_images/gauge_flux_side.svg"><img alt="../../../_images/gauge_flux_side.svg" src="../../../_images/gauge_flux_side.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.36 </span><span class="caption-text">Gauge heat flux side, <span class="math notranslate nohighlight">\(\sf T_{gauge}=-100°C\)</span></span><a class="headerlink" href="#id11" title="Link to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="higher-value-for-number-radiation-angles">
<h4>Higher value for <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code><a class="headerlink" href="#higher-value-for-number-radiation-angles" title="Link to this heading">#</a></h4>
<figure class="align-default" id="fig-validation-heatflux-rad-angles">
<a class="reference internal image-reference" href="../../../_images/rad_angle.png"><img alt="../../../_images/rad_angle.png" src="../../../_images/rad_angle.png" style="width: 100%;" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.37 </span><span class="caption-text"><code class="docutils literal notranslate"><span class="pre">SLCF</span></code> file in <code class="docutils literal notranslate"><span class="pre">PBX</span> <span class="pre">=</span> <span class="pre">0.98</span></code> for radiation intensity. From left to right, the <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code> is set to <span class="math notranslate nohighlight">\(\sf 100\)</span>, <span class="math notranslate nohighlight">\(\sf 200\)</span> and <span class="math notranslate nohighlight">\(\sf 500\)</span>.</span><a class="headerlink" href="#fig-validation-heatflux-rad-angles" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>Comparing the <code class="docutils literal notranslate"><span class="pre">incident</span> <span class="pre">heat</span> <span class="pre">flux</span></code> results, when <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span> <span class="pre">=</span> <span class="pre">500</span></code>.</p>
<figure class="align-default" id="fig-validation-heatflux-rad-angles-front">
<a class="reference internal image-reference" href="../../../_images/incident_front_500.svg"><img alt="../../../_images/incident_front_500.svg" src="../../../_images/incident_front_500.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.38 </span><span class="caption-text">Incident heat flux front</span><a class="headerlink" href="#fig-validation-heatflux-rad-angles-front" title="Link to this image">#</a></p>
</figcaption>
</figure>
<figure class="align-default" id="fig-validation-heatflux-rad-angles-side">
<a class="reference internal image-reference" href="../../../_images/incident_side_500.svg"><img alt="../../../_images/incident_side_500.svg" src="../../../_images/incident_side_500.svg" width="80%" /></a>
<figcaption>
<p><span class="caption-number">Fig. 6.39 </span><span class="caption-text">Radiative heat flux front</span><a class="headerlink" href="#fig-validation-heatflux-rad-angles-side" title="Link to this image">#</a></p>
</figcaption>
</figure>
</section>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./content/modelling/06_heat_transfer"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="02_heat_transfer_example.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title"><span class="section-number">6.2. </span>Example – Heat Transfer</p>
      </div>
    </a>
    <a class="right-next"
       href="04_ht3d_example.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title"><span class="section-number">6.4. </span>Example – 3D Heat Transfer</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#verification">Verification</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#validation">Validation</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#reality-of-interest">Reality of interest</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#mathematical-model">Mathematical model</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#computer-model">Computer model</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#blind-calculation">Blind Calculation:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#specified-calculation">Specified Calculation:</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#open-calculation">Open Calculation</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#documentation-of-validation-and-verification-in-fds">Documentation of validation and verification in FDS</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#fds-user-s-guide">FDS User’s Guide</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#techical-reference-guide">Techical Reference Guide</a><ul class="nav section-nav flex-column">
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-1-mathematical-model">Technical Reference Guide Volume 1: Mathematical Model</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-2-verification">Technical Reference Guide Volume 2: Verification</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-3-validation">Technical Reference Guide Volume 3: Validation</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#technical-reference-guide-volume-4-configuration-management-plan">Technical Reference Guide Volume 4: Configuration Management Plan</a></li>
</ul>
</li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#validation-verification-example">Validation / Verification example</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#task">Task</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#input-file-parameters-explained">Input file parameters explained</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#solution">Solution</a><ul class="nav section-nav flex-column">
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#analytical-results-for-both-device-lines">Analytical results for both device lines</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#single-device">Single device</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#plotting-the-results">Plotting the results</a></li>
<li class="toc-h4 nav-item toc-entry"><a class="reference internal nav-link" href="#higher-value-for-number-radiation-angles">Higher value for <code class="docutils literal notranslate"><span class="pre">NUMBER_RADIATION_ANGLES</span></code></a></li>
</ul>
</li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
<div class="extra_footer">
  <p>
<img src='https://mirrors.creativecommons.org/presskit/buttons/88x31/svg/by-sa.svg' height='31'/>
| By Team Fire | Contacts and Infos: <a href='https://cce.uni-wuppertal.de/en.html'>CCE@BUW</a> and <a href='https://www.fz-juelich.de/ias/ias-7/EN/Research/Fire_Dynamics/_node.html'>IAS-7@FZJ</a>
</br>Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</p>

</div>
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../../_static/scripts/bootstrap.js?digest=3ee479438cf8b5e0d341"></script>
<script src="../../../_static/scripts/pydata-sphinx-theme.js?digest=3ee479438cf8b5e0d341"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>